# MEP Building Services, High-Speed Lifts & Fire Safety Schedule
## EPFO Borivali Campus Redevelopment

---

### 1. Vertical Transportation (High-Speed Elevators)
* **Elevator Bank (Tower 1)**:
  * 4 Nos. High-Speed Passenger Elevators (Capacity: 16 Passengers / 1088 kg, Speed: 2.5 m/s to 3.0 m/s).
  * 2 Nos. Dedicated Stretcher / Service / Firefighting Elevators with 2-hour fire-rated landing doors and battery-operated Automatic Rescue Devices (ARD).
  * Destination control dispatch system to minimize passenger wait times during peak morning/evening hours.

---

### 2. High-Rise Fire Life Safety (CFO Compliance)
* **Active Fire Fighting Systems**:
  * Wet riser system with twin landing valves, first-aid hose reels, and 100mm risers.
  * Fully automatic fire sprinkler network installed in basements, podiums, lift lobbies, and inside all residential flats.
  * Static Fire Storage: 200,000 litres in underground tank + 20,000 litres in dedicated overhead terrace tank.
  * Fire Pumps: Main electrical pump (2850 LPM @ 120m head), standby diesel engine pump, and electrical jockey pump.
* **Passive Protection & Refuge Floors**:
  * Pressurized emergency escape staircases with 2-hour fire-resistant self-closing doors.
  * Cantilevered open-air **Refuge Floors** provided at every 7th floor level above 24m height per Maharashtra Fire Act.

---

### 3. Public Health & Electrical Infrastructure
* **Dual Plumbing Network**: Potable water from MCGM mains + recycled water from the on-site Sewage Treatment Plant (STP) for flushing and podium irrigation.
* **Substation**: 11 kV / 415 V indoor compact substation with dry-type transformers and 100% emergency DG power synchronization.
