# High-Rise MEP Services & Fire Safety Standards (NBC 2016 Part 4 & UP Fire Services)

## 1. Fire Life Safety Systems in High-Rise Residential Towers

Governed by the **National Building Code of India (NBC 2016 Part 4)** and **Uttar Pradesh Fire Services**:
1. **Fire Refuge Floors:**
   - Dedicated fire refuge floors or cantilever refuge balconies mandatory every 7 floors above 24 m height (typically at 8th, 15th, and 22nd floor levels).
2. **Pressurization & Escape Routes:**
   - Dual fire escape staircases with 2-hour fire-rated doors.
   - Mechanical pressurization fans maintaining 25-50 Pa positive pressure in stairwells and lift lobbies to prevent toxic smoke infiltration.
3. **Suppression Systems:**
   - Automatic wet sprinklers across all apartments, common lobbies, and multi-level basements.
   - Wet risers (150 mm dia) with twin landing hydrants and 30 m hose reel drums on every floor.
   - Dedicated fire water storage: 200,000 to 300,000 liters in underground reservoir (UGR) + 25,000 to 50,000 liters in overhead tank (OHT).

---

## 2. Plumbing & Dual Water Supply Networks

- **Water Demand:** 135 LPCD designed per NBC 2016.
- **Dual Pipe Reticulation:**
  - Potable Domestic Supply: Treated municipal water from authority bulk main.
  - Flushing Supply: Recycled water from on-site Sewage Treatment Plant (STP) using MBBR/SBR technology with tertiary filtration.
- **Rainwater Harvesting:** Recharge pits with desilting chambers strategically placed across site per CGWA and UP Ground Water Department norms.

---

## 3. Power Distribution & Emergency Backup

- **Grid Feed:** 33 kV or 11 kV dedicated feeder from UPPCL / NPCL (Noida Power Company Limited).
- **Substation:** Step-down dry-type transformers (11 kV / 433 V) with vacuum circuit breakers (VCB).
- **Backup Generation:** 100% automated Diesel Generator (DG) backup with Auto Mains Failure (AMF) synchronizing panels meeting CPCB-IV emission standards.
